# Спецификация (черновик требований): вентиляция в потолочном пространстве под звукоизоляционным и натяжным потолком

> Версия: 1 · Дата: 2026-11-04 · Автор: hvac-engineer · Статус: **ПРЕДЛОЖЕНО** (черновик требований; в реестр
> решений не внесено; этап 1 — обследование, работы не начинаются).
> Повод: запрос пользователя 2026-11-04 («шумоизоляция потолка… по потолку будет проходить электрика и вентиляция…
> в чистовом варианте натяжной потолок»). Параллельно: construction-engineer (система звукоизоляции потолка),
> electrical-engineer (кабели, светильники).
> Класс: **К1** — всё, что касается вентканалов, подключения к ним и отверстий в фасаде; **К2** — трассы и короба
> внутри квартиры (матрица `workflows/cross-review.md`, строка «Вентиляция, кондиционеры»).

## 1. Исходные данные и ограничения

### 1.1. Известно
- Санкт-Петербург, новостройка 2026 г.; наружные стены — кирпич, внутренние несущие — панели; 4 этажа; квартира
  на 1-м этаже; 62,20 м²; газа нет [ФАКТ: `knowledge/apartment.md`].
- Пожелание: шумоизоляция потолка; электрика и вентиляция «по потолку»; чистовой — натяжной потолок
  [ФАКТ: пользователь, 2026-11-04].
- Предварительная система потолка (construction-engineer, в работе): каркас на виброподвесах + минвата + 2 слоя
  листов + сервисная зона под натяжным полотном [ПРЕДЛОЖЕНО, не принято].

### 1.2. Что о вентиляции видно на плане (только наблюдения; легенды на плане нет)
| Место | Что изображено | Возможное значение | Маркировка |
|---|---|---|---|
| Ванная, верхняя стена (смежная с комнатой 11,97), слева от умывальника | Прямоугольник ≈ 130×300 мм с диагональю (зелёный) + зелёный треугольник вершиной к стене | Вертикальный вентканал / воздуховод с вытяжной решёткой | наличие — [ФАКТ: план]; значение — [ПРЕДПОЛОЖЕНИЕ] |
| Санузел, стена с кухней, у стены коридора (центр ≈ 110 мм от неё) | Такой же значок ≈ 300×110 мм (зелёный), треугольник вершиной к стене | Вытяжка санузла | то же |
| Санузел, та же стена, центр ≈ 720 мм от стены коридора | Такой же значок ≈ 300×140 мм (оранжевый); со стороны кухни напротив него, у мойки по эскизу, — оранжевый треугольник вершиной к стене | Канал вытяжки кухни с решёткой со стороны кухни | то же |
| Жилые комнаты | Значков нет | Вытяжки из комнат нет (типовая схема: приток в комнаты, вытяжка из кухни и санузлов) | [ФАКТ: план] / [ПРАКТИКА] |
| Окна и балконная дверь | Жёлтые треугольники с внешней стороны, без легенды | Вероятно, открывающиеся створки; приточные устройства не показаны | [ПРЕДПОЛОЖЕНИЕ] |

Пояснения. Прямоугольник с диагональю на планах ОВ обычно обозначает вертикальный воздуховод/канал, треугольник
может показывать направление движения воздуха [ПРАКТИКА]. Размеры — по масштабу плана (санузел 1740 мм ≈ 485 px
при рендере 300 dpi, ≈ 3,59 мм/px; точность ±20 %). Версия «щиты или узел учёта» из `apartment.md` для этих
значков менее вероятна (щиты в ванной и санузле нетипичны [ПРАКТИКА]), но не исключена → **[ПРОВЕРИТЬ]** фото
и экспликацией условных обозначений застройщика / разделом ОВ проекта.

### 1.3. Неизвестно (без этого решение К1 не принимается)
1. Тип вентиляции дома по проекту: естественная / механическая вытяжка (крышные вентиляторы) / гибридная;
   тип каналов — индивидуальные до кровли или сборные со «спутниками»; расчётные расходы.
2. Фактические положение, размер и **отметка верха каждого вентотверстия от плиты**; тип решёток
   (регулируемые, с клапаном); тяга при закрытых и приоткрытых окнах.
3. Высота потолков, тип и толщина перекрытия (`apartment.md` §7).
4. Есть ли приточные клапаны в окнах; толщина и состав наружной стены.
5. Что письменно разрешают застройщик и УК: вытяжку в канал, вентиляторы в каналах, отверстия в фасаде,
   наружный блок кондиционера.
6. Окружение под окнами 1-го этажа (улица/двор/вход/парковка/мусорная площадка); высота низа окон над землёй.
7. Планировка кухни (место плиты, тип вытяжки); планируется ли кондиционер (его трассы тоже пойдут в потолке).

### 1.4. Красные линии (не обсуждаются)
- Звукоизоляционный и натяжной потолки **не закрывают и не уменьшают** вентотверстия; вентотверстие **не должно
  открываться в сервисную зону** (между мембраной и полотном) — это фактически закрытие канала
  [`CLAUDE.md` §7; НОРМА: СП 54.13330 / СП 60.13330 — ПРОВЕРИТЬ пункты].
- Вентканалы — общее имущество (ПП РФ № 491 [НОРМА — ПРОВЕРИТЬ пункты]): расширять отверстия, долбить,
  врезаться — нельзя без проекта и согласования с УК.
- Вытяжку/вентилятор не подключать так, чтобы нарушить работу общего канала; система должна исключать поступление
  воздуха из одной квартиры в другую (СП 60.13330.2020 п. 7.11.18 — по цитате АВОК [НОРМА — ПРОВЕРИТЬ текст]).
- Отверстия в фасаде (клапаны, бризеры, ПВУ, вытяжка, кондиционер) — только после согласований (§3.2, §10).

## 2. Слои потолка и правило размещения воздуховодов

```
плита перекрытия (тип — ПРОВЕРИТЬ)
│   зона над мембраной: виброподвесы, минвата — воздуховоды НЕ прокладывать (по умолчанию)
├── звукоизоляционная мембрана: каркас на виброподвесах + 2 слоя листов (construction-engineer)
│   СЕРВИСНАЯ ЗОНА: воздуховоды, кабели, закладные платформы (вентиляторы — не на мембране, см. п. 3)
└── натяжное полотно: решётки/диффузоры на закладных кольцах, люки
```

Правила [ПРАКТИКА]:
1. Воздуховоды — в сервисной зоне **ниже мембраны**. Крепление — к каркасу звукоизоляционного потолка (если его
   допустимая нагрузка позволяет; решает construction-engineer по паспорту подвесов [ПРОИЗВОДИТЕЛЬ]) или к стенам,
   хомутами с резиновым вкладышем. **Не крепить к плите сквозь мембрану** — каждая шпилька становится жёстким
   звуковым мостиком.
2. Если воздуховод всё же идёт над мембраной: подвесы к плите — виброизолирующие, без касания каркаса и листов;
   выход через мембрану — отверстие с зазором 5–10 мм, заполненное эластичным герметиком/минватой; минвата вокруг
   воздуховода без пустот.
3. Вентиляторы и ПВУ **на мембрану не ставить** (так же в черновике construction-engineer): лёгкая мембрана
   излучает вибрацию в комнату. Вентилятор — настенный в вентотверстии или канальный на кронштейне к стене через
   виброопоры, под люком. ПВУ — на стене или на собственных виброподвесах к плите, проходящих через мембрану в
   отверстиях с зазором и эластичным уплотнением; предпочтительно — короб ГКЛ с ревизионным люком.
4. Между вентилятором/ПВУ и воздуховодом — гибкая вставка; гибкие (гофрированные) рукава — только короткие
   участки у решёток.
5. Кабели не крепить на воздуховоды; закладные светильников и решёток не совмещать с трассой воздуховода.

## 3. Что может означать «вентиляция по потолку» — варианты

### 3.1. Сводная таблица
| | (а) Воздуховод кухонной вытяжки к вентканалу | (б) Вытяжные вентиляторы ванной/санузла | (в) Приток: клапаны / бризеры | (г) ПВУ с рекуперацией и разводкой |
|---|---|---|---|---|
| Допустимость | Только если проект дома и УК допускают; естественная вытяжка кухни сохраняется (решётка с отдельным проходом + обратный клапан на ветке вытяжки); при механической вытяжке дома — как правило, нет [ПРОВЕРИТЬ]. К1 | Настенный вентилятор с обратным клапаном в вентотверстии — при естественной системе и согласии УК; при механической — оставить клапаны застройщика [ПРОВЕРИТЬ]. К1 | Оконные клапаны — без отверстий в фасаде (проверить условия гарантии на окна); стеновые клапаны/бризеры — отверстие в кирпичном фасаде → УК, застройщик, облик фасада СПб [ПРОВЕРИТЬ]. К1 | 1–2 отверстия в фасаде (забор + выброс); к общим каналам не подключать; согласования как в (в). К1 |
| Сечение | По патрубку вытяжки [ПРОИЗВОДИТЕЛЬ]: Ø150 / Ø125; плоский 220×90 (≈ Ø160 по площади) или 204×60 (≈ Ø125) | Ø100 или плоский 110×55 | Воздуховодов в потолке нет | Магистраль Ø125/Ø160 или 204×60/220×90; ветки Ø100–125 |
| Сервисная зона под вентиляцию | 100 мм (204×60) / 130 мм (220×90) / 190 мм (Ø150) — только по трассе в кухне | 95–140 мм по трассе + корпус вентилятора [ПРОИЗВОДИТЕЛЬ]; 0 мм при настенном вентиляторе | 0 мм; корпус клапана/бризера ниже полотна с зазором по инструкции [ПРОИЗВОДИТЕЛЬ] | 165 мм (Ø125); 240–265 мм у утеплённых «холодных» Ø160; 160–290 мм на пересечениях; корпус ПВУ + ≈ 50 мм [ПРОИЗВОДИТЕЛЬ] |
| Шум и вибрация | Шумит сама вытяжка; при 400 м³/ч в Ø125/204×60 ≈ 9 м/с — шумно, в Ø150/220×90 ≈ 5,6–6,3 м/с | Малошумные модели, резиновые опоры, гибкие вставки | Шум улицы через клапан (1-й этаж) — акустические исполнения | Виброопоры, гибкие вставки, шумоглушители, перекрёстный шум между комнатами по воздуховодам |
| Конденсат / изоляция | Тёплая зона — изоляция не нужна; при выбросе через фасад — изоляция участка в стене и клапан | Тёплая зона — обычно не нужна; уклон воздуховода к каналу | — | «Холодные» воздуховоды (забор, выброс) — изоляция ≈ 20–32 мм с пароизоляцией (оценка §8); дренаж конденсата ПВУ |
| Обслуживание | Обратный клапан и решётка — с доступом; жир — короткая гладкая трасса | Вентилятор в потолке — люк или обслуживание через решётку | Фильтры — с лицевой стороны, без люков | Фильтры по регламенту [ПРОИЗВОДИТЕЛЬ]; люк по сервисной стороне агрегата |

### 3.2. Пояснения
**(а) Вытяжка кухни.**
- Мощная вытяжка без компенсирующего притока в плотной квартире создаёт разрежение: опрокидывание тяги в каналах
  ванной/санузла (запах из канала), «дыхание» натяжного полотна, подсос воздуха из подъезда/подвала [ПРАКТИКА].
  При работе вытяжки нужен приток (клапан или приоткрытое окно).
- Воздуховод гладкий, отводы плавные, сечение не меньше патрубка [ПРОИЗВОДИТЕЛЬ]; гофра — только короткие участки.
- Альтернативы без воздуховода в потолке: рециркуляционная вытяжка (хуже удаляет влагу и тепло, угольные фильтры
  требуют замены [ПРАКТИКА]). Выброс через фасад — отверстие в фасаде, запахи на уровне пешеходов и под окнами
  2-го этажа [ПРАКТИКА], согласования [ПРОВЕРИТЬ].

**(б) Вентиляторы ванной/санузла.**
- **Естественную вытяжку нельзя «удлинять» воздуховодом через потолок**: располагаемая тяга 1-го этажа при +5 °С
  ≈ 5,7–7,6 Па, а потери в 3 м Ø100 с двумя отводами и решёткой ≈ 8,6 Па (§8) — без вентилятора поток почти
  исчезает. Если вентилятор стоит в потолке, помещение полностью зависит от него (таймер, гигростат или постоянный
  малый режим) [ПРАКТИКА].
- Вентиляционные решётки обычно расположены в верхней зоне стены [ПРАКТИКА] — именно их чаще всего «съедает»
  опускание потолка (см. §4 п. 1).
- Ванная — электробезопасность по зонам (ГОСТ Р 50571.7.701), IP, возможно SELV — electrical-engineer.

**(в) Приток.**
- Клапан/бризер под потолком — корпус ниже полотна с зазором по инструкции [ПРОИЗВОДИТЕЛЬ]; не прятать за полотно.
  Схема «клапан в фасаде + холодный воздуховод по потолку к диффузору» не рекомендуется: конденсат, изоляция,
  высота [ПРАКТИКА].
- 1-й этаж: окна чаще держат закрытыми (безопасность, шум), поэтому организованный приток обязателен; у земли
  воздух пыльнее — фильтрация (бризер с фильтром) предпочтительнее простого клапана; наружные решётки —
  антивандальные, не у входа, мусорной площадки, парковки [ПРАКТИКА]. Требования к приёмным устройствам наружного
  воздуха (раздел 7.5 СП 60.13330.2020) сформулированы для систем здания; применимость к квартирным устройствам —
  [ПРОВЕРИТЬ].
- Наружные решётки, блоки на фасаде в СПб: по ПП СПб № 961 размещение кондиционеров на уличных фасадах требует
  согласования облика с КГА (по вторичным источникам, §12); для решёток клапанов/бризеров/ПВУ — [ПРОВЕРИТЬ].

**(г) ПВУ с рекуперацией.**
- Ориентир расхода — большее из: вытяжка по нормам 110 м³/ч; приток 89,3 м³/ч по жилой площади
  [НОРМА — ПРОВЕРИТЬ значения] → ≈ 110 м³/ч; распределение: 65,8 м³/ч — комната 17,79; 44,2 м³/ч — комната 11,97.
- Магистраль Ø125 (2,49 м/с), ветки Ø125 (1,49 м/с) и Ø100 (1,56 м/с); плоские воздуховоды экономят высоту, но
  у них больше сопротивление [ПРАКТИКА].
- Агрегат — ближе к фасаду, чтобы сократить «холодные» воздуховоды; на 1-м этаже выброс окажется под окнами
  2-го этажа → разнос забора и выброса, направление выброса [ПРОИЗВОДИТЕЛЬ / ПРАКТИКА].
- Вентканалы квартиры остаются открытыми; выброс ПВУ в общий канал без проекта — недопустим (красная линия).
- Дренаж конденсата пластинчатого рекуператора — в канализацию через сифон; защита от обмерзания [ПРОИЗВОДИТЕЛЬ].
- Конденсат с «холодного» воздуховода упадёт на натяжное полотно (ПВХ держит воду «мешком») — изоляция
  обязательна, стыки изоляции проклеены [ПРАКТИКА].
- Высота: агрегат + воздуховоды → только в коробе ГКЛ в коридоре (9,50). Ориентир СП 54.13330.2022 п. 5.8:
  жилые комнаты и кухни ≥ 2,5 м, коридоры ≥ 2,1 м [НОРМА для проектирования зданий — ПРОВЕРИТЬ пункт и
  применимость к ремонту].

## 4. Требования к потолочному пространству (для construction-engineer)
1. **Отметки вентотверстий.** Замерить от плиты до верха каждого вентотверстия (кухня, ванная, санузел). Мембрана
   и полотно в этих помещениях — ниже верха решётки с зазором под профиль натяжного потолка (ориентир ≥ 50 мм
   [ПРАКТИКА — уточнить у монтажника]). Если не выходит — только короткий короб полного сечения от вентотверстия
   до решётки в полотне (без уменьшения живого сечения, без длинных воздуховодов) — по согласованию с hvac.
2. Мембрана не проходит поверх вентотверстия; сервисная зона герметично отделена от канала.
3. Сервисная зона под вентиляцию (см. §3.1): (а) 100–190 мм только по трассе в кухне; (б) 95–140 мм по трассе +
   корпус вентилятора, либо 0; (в) 0; (г) 165 / 240–265 / 160–290 мм и короб под агрегат.
4. Нагрузка воздуховодов на каркас звукоизоляционного потолка — проверить по паспорту виброподвесов
   (недогруженный и перегруженный подвес изолирует хуже) [ПРОИЗВОДИТЕЛЬ]; вентиляторы — на стены (§2 п. 3).
5. Проходы через перегородки над потолком — с зазором 5–10 мм, заполнение эластичным герметиком или минватой,
   без жёсткого контакта.
6. Примыкание мембраны к коробам стояков и вентканалов — эластичное.
7. Закладные кольца/платформы под решётки, диффузоры, вентиляторы и рамы люков — крепить к каркасу мембраны.
8. Ванная/санузел: влагостойкие листы; влага попадает в сервисную зону через проходы решёток и светильников
   (полотно ПВХ паронепроницаемо) [ПРАКТИКА].
9. **Последовательность (для project-manager).** В `state.json`: 9 (ОВиК черновые) → 10 (шумоизоляция) →
   14 (потолки). При воздуховодах ниже мембраны работы ОВиК делятся: 9а — до мембраны (отверстия после
   согласований, гильзы, кабели к вентиляторам); 9б — после мембраны, до натяжного полотна (воздуховоды,
   вентиляторы, замер расходов, фото). Так же предлагают черновики construction-engineer (этап 14а «мембрана») и
   electrical-engineer (электромонтаж в сервисной зоне после этапа 10).
10. **Сверка с черновиками 2026-11-04.** В примере construction-engineer
    (`2026-11-04-ceiling-soundproofing-concept.md`) под мембраной заложен плоский воздуховод 60 мм с зазором 30 мм
    (сервисная зона 90 мм, общая потеря высоты 200 мм). По той же формуле с запасом 40 мм (§8 п. 15): 204×60 →
    210 мм; 220×90 → 240 мм (+40); Ø100 → 250; Ø125 → 275; Ø150 → 300 мм (+100). Значит, **уровень потолка
    кухни (или локальный короб по трассе) задаёт воздуховод вытяжки**, а сечение 204×60 при типовых расходах
    вытяжек — около 9 м/с (шум, потери). Запасы под воздуховод различаются: construction 30 мм, electrical
    (`2026-11-04-ceiling-electrical-requirements.md`, сценарий V3) 10 + 10 мм и ещё 20 мм на пересекающую трубу,
    hvac 20 + 20 мм. Свести в общем разрезе потолка на этапе 3; кабельные трубы под воздуховодом не пересекать
    либо учитывать +≈ 25 мм.

## 5. Требования к электрике (для electrical-engineer)
- (а) Розетка/вывод для вытяжки — по инструкции (высота, мощность) [ПРОИЗВОДИТЕЛЬ].
- (б) Линия к каждому вентилятору; управление: от выключателя света с таймером задержки / гигростат / отдельный
  выключатель; ванная — зоны и IP (ГОСТ Р 50571.7.701), при необходимости SELV [НОРМА — ПРОВЕРИТЬ].
- (в) Бризер — розетка рядом на высоте по инструкции; у моделей с подогревом мощность нагревателя может быть
  порядка киловатта [ПРОИЗВОДИТЕЛЬ — ПРОВЕРИТЬ по модели] — учесть в балансе мощности.
- (г) ПВУ — отдельная линия; мощность нагревателя по модели; пульт на стене; кабели датчиков CO₂/влажности.
- Общее: кабели — в сервисной зоне ниже мембраны; проходы через мембрану — с герметизацией; соединения
  вентиляторов — с доступом через люк/решётку.

## 6. Требования к размещению (для interior-designer)
- Решётки, диффузоры и люки в полотне — в общей раскладке со светильниками; короб ГКЛ в коридоре — только для (г).
- Перетоки: двери ванной, санузла и комнаты 11,97 — подрез не меньше расчётного (6,6 и 10,2 мм, §8), в практике
  10–20 мм, или переточная решётка (для спальни — акустическая) [ПРАКТИКА]; для скрытых дверей — обязательно.
- Кухня: плита и вытяжка — по возможности ближе к вентотверстию кухни (короче трасса).

## 7. Перечень позиций (предварительный; модели — после выбора варианта)
| № | Позиция | Марка/модель | Кол-во | Ед. | Где | Примечание |
|---|---|---|---|---|---|---|
| 1 | Воздуховод вытяжки кухни, гладкий, сечение по патрубку | — | по трассе | м | кухня | (а), если разрешено |
| 2 | Решётка вентотверстия с отдельным проходом естественной тяги + обратный клапан | — | 1 | шт | кухня | (а) |
| 3 | Вентилятор вытяжной с обратным клапаном (настенный или канальный) | — | 2 | шт | ванная, санузел | (б) |
| 4 | Приточный клапан оконный (акустический) или бризер с фильтром | — | 2–3 | шт | комнаты (+ кухня) | (в) |
| 5 | ПВУ с рекуперацией + шумоглушители, гибкие вставки, воздуховоды, изоляция | — | 1 компл. | — | коридор | (г), только по отдельному проекту |
| 6 | Закладные кольца/платформы под решётки в натяжном полотне | — | по проекту | шт | — | — |
| 7 | Люки под натяжной потолок / ревизионные люки в ГКЛ | — | по проекту | шт | — | — |
| 8 | Хомуты с резиновым вкладышем, виброизолирующие подвесы | — | по трассе | — | — | — |

## 8. Расчёты
Все вычисления — `python3 smart-renovation/tools/reno.py calc expr --expr "..."` (2026-11-04).

| № | Что | Формула / команда | Результат | Источник коэффициентов |
|---|---|---|---|---|
| 1 | Вытяжка по нормам | `60+25+25` | 110 м³/ч | кухня с электроплитой 60, ванная 25, уборная 25 — [НОРМА — ПРОВЕРИТЬ] |
| 2 | Приток по жилой площади | `3*29.76` | 89,28 м³/ч | 3 м³/ч на 1 м² — [НОРМА — ПРОВЕРИТЬ]; альтернатива 30 м³/ч на чел.: 2 чел. — 60, 3 чел. — 90 |
| 3 | Распределение 110 м³/ч | `round(110*17.79/29.76,1)`; `round(110*11.97/29.76,1)` | 65,8 и 44,2 м³/ч | пропорционально площади [ПРАКТИКА] |
| 4 | Площади сечений | `pi*d**2/4`; `a*b` | Ø100 0,007854; Ø125 0,012272; Ø150 0,017671; Ø160 0,020106; 110×55 0,00605; 204×60 0,01224; 220×90 0,0198 м² | геометрия |
| 5 | Скорости v = L/(3600·A) | напр. `round(110/3600/(pi*0.125**2/4),2)` | Ø100: 25 → 0,88; 50 → 1,77; 100 → 3,54 м/с. 110×55: 50 → 2,30. Ø125: 110 → 2,49. Ø160: 110 → 1,52. 204×60: 110 → 2,50. Ветки: Ø125 при 65,8 → 1,49; Ø100 при 44,2 → 1,56 | ориентиры: магистраль ≤ 3 м/с, ветки ≤ 2 м/с [ПРАКТИКА] |
| 6 | Вытяжка кухни, пример 400 м³/ч | `round(400/3600/(pi*0.15**2/4),2)` и т. п. | Ø150 6,29; Ø125 9,05; 204×60 9,08; 220×90 5,61 м/с | 400 м³/ч — [ПРЕДПОЛОЖЕНИЕ], фактически — по паспорту модели |
| 7 | Требуемый диаметр d = √(4L/(3600·π·v)) | `round(1000*sqrt(4*110/(3600*pi*3)))` и т. п. | 110 при 3 м/с → 114 мм (Ø125); 65,8 при 2 → 108 (Ø125); 44,2 при 2 → 88 (Ø100); 25 при 1,5 → 77 (Ø100) | — |
| 8 | Гравитационное давление ΔP = g·h·(ρн − ρв), ρ = 353/T | `round(9.81*12*(353/278.15-353/293.15),1)` | h = 9 м → 5,7 Па; h = 12 м → 7,6 Па; верхний этаж, h = 3 м → 1,9 Па | tн = +5 °С [НОРМА — ПРОВЕРИТЬ пункт]; tв = +20 °С; h — [ПРЕДПОЛОЖЕНИЕ: этаж ≈ 3 м, оголовок над кровлей] |
| 9 | Потери в «удлинителе» Ø100, 3 м, 50 м³/ч | `round((0.025*3/0.1 + 2*0.4 + 1.0 + 2.0)*1.2*1.77**2/2,1)` | p_дин = 1,88 Па; потери ≈ 8,6 Па | λ = 0,025; ζ: отвод 0,4 ×2, вход/выход 1,0, решётка 2,0 [ПРАКТИКА — типовые] |
| 10 | Точка росы (Магнус, подбор) | `0.5*6.112*e**(17.62*22/(243.12+22))` и `p_s(T)` | 22 °С/50 % → 13,19 гПа ≈ p_s(11,1 °С); 22 °С/60 % → 15,82 гПа ≈ p_s(13,9 °С) | a = 17,62; b = 243,12 °С [ПРАКТИКА] |
| 11 | Изоляция воздуховода наружного воздуха (плоская оценка) δ = λ·(Ts − tвозд)/((tв − Ts)·α) | `round(1000*0.038*(16-(-24))/((22-16)*8),1)` | Ts ≥ 16 °С (60 %) → 31,7 мм; Ts ≥ 13 °С (50 %) → 19,5 мм | tвозд = −24 °С [ПРОВЕРИТЬ СП 131.13330 для СПб]; α = 8 Вт/(м²·К) (в закрытой полости меньше → толще) [ПРАКТИКА]; λ = 0,038 [ПРОИЗВОДИТЕЛЬ — уточнить] |
| 12 | Сервисная зона h = высота воздуховода (+2·изоляция) + 20 (подвес) + 20 (зазор до полотна) | `160+2*20+20+20` и т. п. | Ø100 140; 110×55 95; 204×60 100; 220×90 130; Ø125 165; Ø150 190; Ø160+2×20 240; Ø160+2×32 264; пересечение 2×204×60 160; 2×Ø125 290 мм | 20 + 20 мм — [ПРАКТИКА — уточнить у монтажника натяжных потолков] |
| 13 | Подрез двери A = L/(3600·v), зазор = A/ширина | `round(1000*25/(3600*1.5)/0.7,1)` | ванная 25 м³/ч, полотно 0,7 м → 6,6 мм; комната 11,97: 44,2 м³/ч, 0,8 м → 10,2 мм | v = 1,5 м/с [ПРАКТИКА]; ширины полотен — [ПРЕДПОЛОЖЕНИЕ] |
| 14 | Масштаб плана | `round(1740/485,2)` | 3,59 мм/px; значки ≈ 126×298, 305×108, 305×144 мм | замер по рендеру 300 dpi |
| 15 | Потеря высоты по формуле construction-engineer с воздуховодом | `10+75+2*12.5+max(30,70+10,h_возд+40)` | 204×60 → 210; 220×90 → 240; Ø100 → 250; Ø125 → 275; Ø150 → 300 мм; пример CE (60+30) → 200 мм | слагаемые 10/75/2×12,5/30/80 — из черновика CE [ПРЕДПОЛОЖЕНИЕ]; +40 — §8 п. 12 |

## 9. Требования к монтажу и испытаниям
- До любых изменений — замер тяги и фото решёток в акте осмотра/приёмки (гарантия застройщика, 214-ФЗ
  [НОРМА — ПРОВЕРИТЬ]).
- До закрытия натяжным полотном: замер расходов на решётках (анемометр) и тяги при закрытых и приоткрытых окнах;
  проверка обратных клапанов; фото трасс с привязками; проверка, что воздуховоды не касаются плиты и мембраны вне
  проектных креплений. Чек-лист — quality-controller.

## 10. Что выяснить (до решения)
| Что | Как получить |
|---|---|
| Тип вентиляции дома, тип каналов, расчётные расходы, легенда значков на плане | Запрос застройщику: раздел ОВ (и АР) проекта по квартире/стояку |
| Положение, размер, отметка верха каждого вентотверстия; тип решёток | Фото + рулетка (от плиты до верха отверстия) в кухне, ванной, санузле |
| Тяга | Лист бумаги / анемометр, окна закрыты и приоткрыты; записать дату и температуру на улице |
| Высота потолков, тип перекрытия | Замеры по `apartment.md` §7; проект КР/АР |
| Приточные клапаны в окнах, толщина наружной стены | Осмотр окон; проект / паспорт окон |
| Разрешения: вытяжка в канал, вентиляторы, отверстия в фасаде, кондиционер | Письменный запрос в УК и застройщику; процедура согласования облика фасада в СПб (КГА, ПП СПб № 961) |
| Окружение под окнами, высота окон над землёй | Осмотр, фото снаружи |
| Кухня (плита, вытяжка), кондиционер | Ответ пользователя, interior-designer |

## 11. Рекомендация (ПРЕДЛОЖЕНО, до получения данных)
1. **Базовый вариант — минимум воздуховодов в потолке.** Вытяжка дома остаётся как в проекте, решётки — на стенах
   ниже нового потолка. Приток — оконные клапаны (без отверстий в фасаде) или бризеры с фильтрацией (если
   согласуют отверстия). Кухня — короткий воздуховод в потолке кухни к кухонному вентотверстию через решётку с
   отдельным проходом естественной тяги и обратным клапаном, если проект/УК разрешают; иначе рециркуляция.
   Ванная/санузел — настенные вентиляторы с обратным клапаном, если система естественная и УК разрешает.
   Сервисная зона «под вентиляцию» тогда нужна только в кухне по трассе (100–190 мм); в остальных помещениях её
   высоту определяют кабели и светильники.
2. **ПВУ с рекуперацией** — отдельный проект и только при трёх условиях: согласованы отверстия в фасаде; после
   обмера высоты остаётся место под короб в коридоре; есть доступ для обслуживания и дренаж. «На всякий случай» не
   закладывать: после натяжного потолка — только через вскрытие.
3. **1-й этаж:** в холодный период естественная тяга здесь наибольшая в доме (≈ 5,7–7,6 Па против ≈ 1,9 Па при
   h = 3 м), летом стремится к нулю — вентиляторы в санузлах полезны летом. Окна чаще закрыты — приток обязателен;
   у земли воздух грязнее — фильтрация предпочтительнее.

## 12. Нормативные ссылки и источники
- СП 54.13330.2022 «Здания жилые многоквартирные»: нормы воздухообмена (кухня с электроплитой 60, ванная 25,
  уборная 25, совмещённый санузел 50 м³/ч; 3 м³/ч на 1 м² жилой площади) — **[НОРМА — ПРОВЕРИТЬ]**: значения
  подтверждены только вторичными источниками (в СП 54.13330.2016 — табл. 9.1), текст таблицы актуальной редакции
  поиском не найден; п. 9.11 — регулируемые решётки/клапаны на вытяжных каналах (по NormaCS) [ПРОВЕРИТЬ];
  п. 5.8 — высоты помещений [ПРОВЕРИТЬ].
- СП 60.13330.2020: п. 7.11.18 — исключить поступление воздуха из одной квартиры в другую (по цитате АВОК)
  [ПРОВЕРИТЬ]; раздел 7.5 — приёмные устройства наружного воздуха (по обсуждениям NormaCS) [ПРОВЕРИТЬ];
  расчётная температура для естественной вентиляции +5 °С [ПРОВЕРИТЬ пункт]. Требование «забор не ниже 2 м от
  земли» поиском **не подтверждено** — не применять без текста нормы.
- ПП РФ № 491 — состав общего имущества [ПРОВЕРИТЬ пункты]. 214-ФЗ ст. 7 — гарантия [ПРОВЕРИТЬ].
- ПП СПб от 09.11.2016 № 961 (Правила благоустройства): согласование облика фасада с КГА при размещении
  кондиционеров на уличных фасадах; надзор по жилым домам — ГЖИ; ответственность — ст. 18 Закона СПб № 273-70
  (по данным консультантов) [НОРМА — ПРОВЕРИТЬ актуальную редакцию и применимость к решёткам клапанов/ПВУ].
- ГОСТ Р 50571.7.701 — ванные комнаты [ПРОВЕРИТЬ]. СанПиН 1.2.3685-21 / СП 51.13330 — допустимый шум
  [ПРОВЕРИТЬ значения]. СП 131.13330 — климат СПб [ПРОВЕРИТЬ].

Веб-поиск 2026-11-04 (5 запросов; первоисточники не открывались):
- NormaCS, СП 54.13330.2022 п. 9.11: https://www.normacs.info/answers/4941
- АВОК, цитата СП 60.13330.2020 п. 7.11.18: https://www.abok.ru/for_spec/articles/44/8967/8967.pdf
- Вторичные источники по нормам воздухообмена: https://www.abok.ru/for_spec/articles/28/5735/5735.pdf ;
  https://naukaru.ru/en/storage/download/42234 ; https://www.normacs.info/discussions/8723
- ПП СПб № 961 и КГА: https://www.garant.ru/article/2117029/ ;
  https://smway.ru/soglasovanie-konditsionera-i-naruzhnogo-bloka-na-fasade/ ;
  https://smway.ru/kakie-izmeneniya-fasada-trebuyut-soglasovaniya-v-kga-sankt-peterburga/ ;
  определение ВС РФ № 307-ЭС21-14972: https://vsrf.ru/lk/practice/stor_pdf_ec/2035728
- Раздел 7.5 СП 60.13330.2020 (обсуждения): https://www.normacs.info/answers/5003

## 13. Проверено агентами
| Агент | Заключение | Файл |
|---|---|---|
| construction-engineer | — (ожидается: высоты, крепления, отметки вентотверстий, последовательность) | — |
| electrical-engineer | — (питание, управление, зоны ванной) | — |
| interior-designer | — (решётки/люки, короб, перетоки, кухня) | — |
| financial-controller | — (после выбора варианта) | — |
